[TITLE]
Chezy-Manning, leaking pipes, an emitter with backflow allowed, demand-driven.

[JUNCTIONS]
;ID   Elev  Demand  Pattern
J1    50    0
J2    50    100     P1
J3    52    60      P1
J4    54    80      P1
J5    56    40      P1
J6    55    70      P1

[RESERVOIRS]
R1    180

[TANKS]
T1    150   8   1   20   35   0

[PIPES]
;ID   N1   N2   Len   Diam  Rough  MLoss  Status
P1    R1   J1   800   12    0.013  0      Open
P2    J1   J2   1000  10    0.013  0      Open
P3    J2   J3   1000  8     0.013  0      Open
P4    J3   J4   1000  8     0.014  0      Open
P5    J4   J5   1000  6     0.014  0      Open
P6    J5   T1   600   8     0.013  0      Open
P7    J2   J6   1200  6     0.015  0.5    Open
P8    J6   J4   1200  6     0.015  0      Open

[EMITTERS]
J6    2.0

[LEAKAGE]
;pipe  area(sq mm per 100 length units)  expansion(sq mm per unit head)
P2     8    0.2
P3     12   0.4
P4     5    0.1
P7     20   0.5

[PATTERNS]
P1    0.7  0.7  0.8  0.9  1.1  1.3  1.4  1.3  1.1  1.0  1.0  1.0
P1    1.0  1.1  1.2  1.4  1.5  1.3  1.1  0.9  0.8  0.8  0.7  0.7

[OPTIONS]
Units             GPM
Headloss          C-M
Trials            80
Accuracy          0.001
Emitter Exponent  0.5
Backflow Allowed  YES
Unbalanced        Continue 10

[TIMES]
Duration            24:00
Hydraulic Timestep  1:00
Pattern Timestep    1:00

[REPORT]
STATUS    YES
NODES     ALL
LINKS     ALL
PRESSURE  BELOW 60
FLOW      ABOVE 1
HEADLOSS  PRECISION 4
REACTION  YES

[END]
