[TITLE]
Darcy-Weisbach with laminar, transitional and turbulent pipes, emitters with
backflow barred, pressure-driven demand, a pump on a speed pattern.

[JUNCTIONS]
;ID   Elev  Demand  Pattern
J1    100   0
J2    100   120     P1
J3    102   80      P1
J4    104   60      P1
J5    106   40      P1
J6    108   30      P1
J7    110   20      P1
J8    120   1
J9    122   4
J10   118   15

[RESERVOIRS]
R1    260

[TANKS]
T1    200   10   2   25   40   0

[PIPES]
;ID   N1   N2   Len   Diam  Rough  MLoss  Status
P1    J1   J2   1000  12    0.26   0      Open
P2    J2   J3   1000  10    0.26   0.3    Open
P3    J3   J4   1000  10    0.26   0      Open
P4    J4   J5   1000  8     0.26   0      Open
P5    J5   J6   1000  8     0.26   0      Open
P6    J6   J7   1000  6     0.26   0      Open
P7    J7   T1   800   8     0.26   0      Open
P8    J2   J5   1500  6     0.5    0      Open
P9    J3   J6   1500  6     0.5    0      Open
;dead ends with tiny flow: laminar and transitional
P10   J7   J8   600   6     0.1    0      Open
P11   J7   J9   600   6     0.1    0      Open
P12   J6   J10  600   4     0.1    0      Open

[PUMPS]
PU1   R1   J1   HEAD  C1  SPEED 1.0  PATTERN SP

[EMITTERS]
J3    3.0
J5    1.5
J9    0.5

[CURVES]
C1    0     200
C1    400   170
C1    800   110
C1    1200  20

[PATTERNS]
P1    0.5  0.5  0.6  0.8  1.1  1.4  1.6  1.5  1.3  1.1  1.0  1.0
P1    1.0  1.1  1.3  1.5  1.7  1.6  1.2  0.9  0.8  0.7  0.6  0.5
SP    1.0  1.0  1.0  1.0  0.9  0.9  0.85 0.85 0.9  1.0  1.0  1.0
SP    1.0  1.0  1.0  1.05 1.05 1.0  1.0  1.0  1.0  1.0  1.0  1.0

[OPTIONS]
Units             GPM
Headloss          D-W
Viscosity         1.0
Trials            80
Accuracy          0.001
Emitter Exponent  0.5
Backflow Allowed  NO
Demand Model      PDA
Minimum Pressure  5
Required Pressure 25
Pressure Exponent 0.5
Unbalanced        Continue 10

[TIMES]
Duration            24:00
Hydraulic Timestep  1:00
Pattern Timestep    1:00

[REPORT]
STATUS    FULL
MESSAGES  YES
NODES     ALL
LINKS     ALL
DEMAND    PRECISION 3

[TIMES]
STATISTIC MAXIMUM

[END]
