[TITLE]
Every valve type on its own branch off one trunk, a check valve, minor
losses, a power-function pump and a constant-horsepower pump, over a 24 h
pattern with a tank and controls.

[JUNCTIONS]
;ID   Elev  Demand  Pattern
J1    650   0
J2    650   50      P1
;PRV zone
J3    650   120     P1
J3b   648   80      P1
;PSV: a weak feed, then the valve, then a hungry zone
J4    650   10      P1
J5    640   220     P1
;FCV zone, with a low tank behind it
J6    640   100     P1
;TCV zone
J7    645   150     P1
;GPV zone
J8    645   120     P1
;PCV zone
J9    640   160     P1
;PBV zone
J10   650   90      P1

[RESERVOIRS]
R1    700
R2    720

[TANKS]
;ID   Elev  Init  Min  Max  Diam  MinVol
T1    650   12    4    30   40    0
T2    740   10    3    22   45    0

[PIPES]
;ID   N1   N2   Len   Diam  Rough  MLoss  Status
P1    J1   J2   1500  16    110    0.4    CV
P2    J3   J3b  900   8     110    0      Open
P3    J2   J4   3000  5     100    1.0    Open
P4    J6   T1   700   10    110    0      Open
P5    J2   T2   2500  12    110    0      Open
P6    J3b  J5   1500  6     110    0      Closed

[PUMPS]
PU1   R1   J1   HEAD  C1
PU2   R2   J2   POWER 30

[VALVES]
;ID   N1   N2   Diam  Type  Setting  MLoss  Curve
V1    J2   J3   10    PRV   55       0.2
V2    J4   J5   8     PSV   30       0
V3    J2   J6   10    FCV   260      0
V4    J2   J7   8     TCV   6        0
V5    J2   J8   8     GPV   HL1      0
V6    J2   J9   8     PCV   55       1.2    VC1
V7    J2   J10  8     PBV   12       0

[CURVES]
;pump head curve: one point, so EPANET fits a power function
C1    1600  150
;GPV head loss vs flow
HL1   0     0
HL1   100   3
HL1   250   12
HL1   500   40
;PCV percent open vs percent Kv
VC1   0     0
VC1   25    8
VC1   50    30
VC1   75    65
VC1   100   100

[PATTERNS]
P1    0.6  0.6  0.7  0.8  1.0  1.3  1.5  1.4  1.2  1.1  1.0  1.0
P1    1.0  1.1  1.3  1.5  1.6  1.4  1.1  0.9  0.8  0.7  0.6  0.6

[CONTROLS]
LINK PU2 CLOSED IF NODE T2 ABOVE 18
LINK PU2 OPEN IF NODE T2 BELOW 8
LINK P6 OPEN AT TIME 14
LINK P6 CLOSED AT TIME 20

[OPTIONS]
Units      GPM
Headloss   H-W
Trials     80
Accuracy   0.001
Unbalanced Continue 10

[TIMES]
Duration            24:00
Hydraulic Timestep  1:00
Pattern Timestep    1:00

[END]
